&HEAD CHID='inlet48_6_0p1_0p24_1p28_120', TITLE='Group 18 curtain and exhaust screening' /
&TIME T_END=120 /
&MESH IJK=132,28,19, XB=0,6.6,0,1.4,0,0.76 /
&DUMP DT_DEVC=0.5, DT_HRR=0.5, NFRAMES=120 /
&MISC TMPA=27.5 /
&REAC FUEL='PROPYLENE', SOOT_YIELD=0.1, CO_YIELD=0.01 /
&SURF ID='BOARD_LIMIT', ADIABATIC=.TRUE., DEFAULT=.TRUE. /
&OBST XB=0,6.6,0.9,0.95,0,0.76, SURF_ID='BOARD_LIMIT' /
&SURF ID='FIRE', HRRPUA=1699.2 /
&VENT XB=3.175,3.425,0.325,0.575,0,0, SURF_ID='FIRE' /
&VENT XB=0,6.6,1.4,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=0,0,0.95,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=6.6,6.6,0.95,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=0,6.6,0.95,1.4,0.76,0.76, SURF_ID='OPEN' /
&HOLE XB=3.91,4.34,0.89,0.96,0,0.63 /
&SLCF PBY=0.45, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&OBST XB=2.8,2.8,0,0.9,0.5200,0.76 /
&OBST XB=3.8,3.8,0,0.9,0.5200,0.76 /
&VENT ID='ventL', XB=2.9,3.3,0.05,0.85,0.76,0.76, SURF_ID='HVAC' /
&HVAC ID='inL', TYPE_ID='NODE', DUCT_ID='ductL', VENT_ID='ventL' /
&HVAC ID='outL', TYPE_ID='NODE', DUCT_ID='ductL', AMBIENT=.TRUE., XYZ=2.95,0.45,1.16 /
&HVAC ID='ductL', TYPE_ID='DUCT', NODE_ID='inL','outL', AREA=0.32, LENGTH=0.4, VOLUME_FLOW=0.64 /
&DEVC ID='flowL', DUCT_ID='ductL', QUANTITY='DUCT VOLUME FLOW' /
&VENT ID='ventR', XB=3.3,3.7,0.05,0.85,0.76,0.76, SURF_ID='HVAC' /
&HVAC ID='inR', TYPE_ID='NODE', DUCT_ID='ductR', VENT_ID='ventR' /
&HVAC ID='outR', TYPE_ID='NODE', DUCT_ID='ductR', AMBIENT=.TRUE., XYZ=3.35,0.45,1.16 /
&HVAC ID='ductR', TYPE_ID='DUCT', NODE_ID='inR','outR', AREA=0.32, LENGTH=0.4, VOLUME_FLOW=0.64 /
&DEVC ID='flowR', DUCT_ID='ductR', QUANTITY='DUCT VOLUME FLOW' /
&DEVC ID='layer0.5', XB=0.5,0.5,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co0.5', XYZ=0.5,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis0.5', XYZ=0.5,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer1.7', XB=1.7,1.7,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co1.7', XYZ=1.7,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis1.7', XYZ=1.7,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer2.4', XB=2.4,2.4,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co2.4', XYZ=2.4,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis2.4', XYZ=2.4,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer3', XB=3,3,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co3', XYZ=3,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis3', XYZ=3,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer3.6', XB=3.6,3.6,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co3.6', XYZ=3.6,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis3.6', XYZ=3.6,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer4.2', XB=4.2,4.2,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co4.2', XYZ=4.2,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis4.2', XYZ=4.2,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer4.9', XB=4.9,4.9,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co4.9', XYZ=4.9,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis4.9', XYZ=4.9,0.45,0.38, QUANTITY='VISIBILITY' /
&DEVC ID='layer6.1', XB=6.1,6.1,0.45,0.45,0,0.76, QUANTITY='LAYER HEIGHT' /
&DEVC ID='co6.1', XYZ=6.1,0.45,0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='vis6.1', XYZ=6.1,0.45,0.38, QUANTITY='VISIBILITY' /
&SLCF PBY=0.45, QUANTITY='EXTINCTION COEFFICIENT' /
&VENT XB=0,0,0,0.9,0,0.48, SURF_ID='OPEN' /
&VENT XB=6.6,6.6,0,0.9,0,0.48, SURF_ID='OPEN' /
&TAIL /
