&HEAD CHID='op1_47_plume_diag', TITLE='Group 18 propane baseline; adiabatic wall sensitivity assumption' /
&MESH IJK=132,28,19, XB=0,6.6,0,1.4,0,0.76 /
&TIME T_END=120 /
&DUMP DT_DEVC=0.5, DT_HRR=0.5, NFRAMES=120 /
&MISC TMPA=27.5 /
&REAC FUEL='PROPANE' /
&SURF ID='BOARD_LIMIT', ADIABATIC=.TRUE., DEFAULT=.TRUE. /
&OBST XB=0,6.6,0.9,0.95,0,0.76, SURF_ID='BOARD_LIMIT' /
&SURF ID='FIRE', HRRPUA=755.2 /
&VENT XB=3.175,3.425,0.325,0.575,0,0, SURF_ID='FIRE' /
&VENT XB=0,6.6,1.4,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=0,0,0.95,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=6.6,6.6,0.95,1.4,0,0.76, SURF_ID='OPEN' /
&VENT XB=0,6.6,0.95,1.4,0.76,0.76, SURF_ID='OPEN' /
&PROP ID='K_1mm', QUANTITY='THERMOCOUPLE', DIAMETER=0.001 /
&HOLE XB=0.61,1.04,0.89,0.96,0,0.63 /
&HOLE XB=2.26,2.69,0.89,0.96,0,0.63 /
&HOLE XB=3.91,4.34,0.89,0.96,0,0.63 /
&HOLE XB=5.56,5.99,0.89,0.96,0,0.63 /
&DEVC ID='TC_0', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=0,0.45,0.74 /
&DEVC ID='TC_30', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=0.3,0.45,0.74 /
&DEVC ID='TC_60', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=0.6,0.45,0.74 /
&DEVC ID='TC_90', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=0.9,0.45,0.74 /
&DEVC ID='TC_120', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=1.2,0.45,0.74 /
&DEVC ID='TC_150', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=1.5,0.45,0.74 /
&DEVC ID='TC_180', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=1.8,0.45,0.74 /
&DEVC ID='TC_210', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.1,0.45,0.74 /
&DEVC ID='TC_240', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.4,0.45,0.74 /
&DEVC ID='TC_250', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.5,0.45,0.74 /
&DEVC ID='TC_260', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.6,0.45,0.74 /
&DEVC ID='TC_270', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.7,0.45,0.74 /
&DEVC ID='TC_280', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.8,0.45,0.74 /
&DEVC ID='TC_290', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=2.9,0.45,0.74 /
&DEVC ID='TC_300', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3,0.45,0.74 /
&DEVC ID='TC_310', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.1,0.45,0.74 /
&DEVC ID='TC_320', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.2,0.45,0.74 /
&DEVC ID='TC_330', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.3,0.45,0.74 /
&DEVC ID='TC_340', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.4,0.45,0.74 /
&DEVC ID='TC_350', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.5,0.45,0.74 /
&DEVC ID='TC_360', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.6,0.45,0.74 /
&DEVC ID='TC_370', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.7,0.45,0.74 /
&DEVC ID='TC_380', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.8,0.45,0.74 /
&DEVC ID='TC_390', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.9,0.45,0.74 /
&DEVC ID='TC_400', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4,0.45,0.74 /
&DEVC ID='TC_410', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.1,0.45,0.74 /
&DEVC ID='TC_420', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.2,0.45,0.74 /
&DEVC ID='TC_430', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.3,0.45,0.74 /
&DEVC ID='TC_440', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.4,0.45,0.74 /
&DEVC ID='TC_450', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.5,0.45,0.74 /
&DEVC ID='TC_460', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.6,0.45,0.74 /
&DEVC ID='TC_470', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.7,0.45,0.74 /
&DEVC ID='TC_480', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.8,0.45,0.74 /
&DEVC ID='TC_490', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=4.9,0.45,0.74 /
&DEVC ID='TC_500', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5,0.45,0.74 /
&DEVC ID='TC_510', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.1,0.45,0.74 /
&DEVC ID='TC_520', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.2,0.45,0.74 /
&DEVC ID='TC_530', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.3,0.45,0.74 /
&DEVC ID='TC_540', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.4,0.45,0.74 /
&DEVC ID='TC_550', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.5,0.45,0.74 /
&DEVC ID='TC_560', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.6,0.45,0.74 /
&DEVC ID='TC_570', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.7,0.45,0.74 /
&DEVC ID='TC_580', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.8,0.45,0.74 /
&DEVC ID='TC_590', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=5.9,0.45,0.74 /
&DEVC ID='TC_600', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6,0.45,0.74 /
&DEVC ID='TC_610', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.1,0.45,0.74 /
&DEVC ID='TC_620', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.2,0.45,0.74 /
&DEVC ID='TC_630', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.3,0.45,0.74 /
&DEVC ID='TC_640', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.4,0.45,0.74 /
&DEVC ID='TC_650', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.5,0.45,0.74 /
&DEVC ID='TC_660', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=6.599,0.45,0.74 /
&DEVC ID='R1_V-VELOCITY_0.06', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.06 /
&DEVC ID='R1_TEMPERATURE_0.06', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.06 /
&DEVC ID='R1_V-VELOCITY_0.14', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.14 /
&DEVC ID='R1_TEMPERATURE_0.14', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.14 /
&DEVC ID='R1_V-VELOCITY_0.22', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.22 /
&DEVC ID='R1_TEMPERATURE_0.22', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.22 /
&DEVC ID='R1_V-VELOCITY_0.3', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.3 /
&DEVC ID='R1_TEMPERATURE_0.3', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.3 /
&DEVC ID='R1_V-VELOCITY_0.38', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.38 /
&DEVC ID='R1_TEMPERATURE_0.38', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.38 /
&DEVC ID='R1_V-VELOCITY_0.46', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.46 /
&DEVC ID='R1_TEMPERATURE_0.46', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.46 /
&DEVC ID='R1_V-VELOCITY_0.54', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.54 /
&DEVC ID='R1_TEMPERATURE_0.54', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.54 /
&DEVC ID='R1_V-VELOCITY_0.6', QUANTITY='V-VELOCITY', XYZ=4.125,0.925,0.6 /
&DEVC ID='R1_TEMPERATURE_0.6', QUANTITY='TEMPERATURE', XYZ=4.125,0.925,0.6 /
&SLCF PBY=0.45, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='G_0', QUANTITY='TEMPERATURE', XYZ=0,0.45,0.74 /
&DEVC ID='G_30', QUANTITY='TEMPERATURE', XYZ=0.3,0.45,0.74 /
&DEVC ID='G_60', QUANTITY='TEMPERATURE', XYZ=0.6,0.45,0.74 /
&DEVC ID='G_90', QUANTITY='TEMPERATURE', XYZ=0.9,0.45,0.74 /
&DEVC ID='G_120', QUANTITY='TEMPERATURE', XYZ=1.2,0.45,0.74 /
&DEVC ID='G_150', QUANTITY='TEMPERATURE', XYZ=1.5,0.45,0.74 /
&DEVC ID='G_180', QUANTITY='TEMPERATURE', XYZ=1.8,0.45,0.74 /
&DEVC ID='G_210', QUANTITY='TEMPERATURE', XYZ=2.1,0.45,0.74 /
&DEVC ID='G_240', QUANTITY='TEMPERATURE', XYZ=2.4,0.45,0.74 /
&DEVC ID='G_250', QUANTITY='TEMPERATURE', XYZ=2.5,0.45,0.74 /
&DEVC ID='G_260', QUANTITY='TEMPERATURE', XYZ=2.6,0.45,0.74 /
&DEVC ID='G_270', QUANTITY='TEMPERATURE', XYZ=2.7,0.45,0.74 /
&DEVC ID='G_280', QUANTITY='TEMPERATURE', XYZ=2.8,0.45,0.74 /
&DEVC ID='G_290', QUANTITY='TEMPERATURE', XYZ=2.9,0.45,0.74 /
&DEVC ID='G_300', QUANTITY='TEMPERATURE', XYZ=3,0.45,0.74 /
&DEVC ID='G_310', QUANTITY='TEMPERATURE', XYZ=3.1,0.45,0.74 /
&DEVC ID='G_320', QUANTITY='TEMPERATURE', XYZ=3.2,0.45,0.74 /
&DEVC ID='G_330', QUANTITY='TEMPERATURE', XYZ=3.3,0.45,0.74 /
&DEVC ID='G_340', QUANTITY='TEMPERATURE', XYZ=3.4,0.45,0.74 /
&DEVC ID='G_350', QUANTITY='TEMPERATURE', XYZ=3.5,0.45,0.74 /
&DEVC ID='G_360', QUANTITY='TEMPERATURE', XYZ=3.6,0.45,0.74 /
&DEVC ID='G_370', QUANTITY='TEMPERATURE', XYZ=3.7,0.45,0.74 /
&DEVC ID='G_380', QUANTITY='TEMPERATURE', XYZ=3.8,0.45,0.74 /
&DEVC ID='G_390', QUANTITY='TEMPERATURE', XYZ=3.9,0.45,0.74 /
&DEVC ID='G_400', QUANTITY='TEMPERATURE', XYZ=4,0.45,0.74 /
&DEVC ID='G_410', QUANTITY='TEMPERATURE', XYZ=4.1,0.45,0.74 /
&DEVC ID='G_420', QUANTITY='TEMPERATURE', XYZ=4.2,0.45,0.74 /
&DEVC ID='G_430', QUANTITY='TEMPERATURE', XYZ=4.3,0.45,0.74 /
&DEVC ID='G_440', QUANTITY='TEMPERATURE', XYZ=4.4,0.45,0.74 /
&DEVC ID='G_450', QUANTITY='TEMPERATURE', XYZ=4.5,0.45,0.74 /
&DEVC ID='G_460', QUANTITY='TEMPERATURE', XYZ=4.6,0.45,0.74 /
&DEVC ID='G_470', QUANTITY='TEMPERATURE', XYZ=4.7,0.45,0.74 /
&DEVC ID='G_480', QUANTITY='TEMPERATURE', XYZ=4.8,0.45,0.74 /
&DEVC ID='G_490', QUANTITY='TEMPERATURE', XYZ=4.9,0.45,0.74 /
&DEVC ID='G_500', QUANTITY='TEMPERATURE', XYZ=5,0.45,0.74 /
&DEVC ID='G_510', QUANTITY='TEMPERATURE', XYZ=5.1,0.45,0.74 /
&DEVC ID='G_520', QUANTITY='TEMPERATURE', XYZ=5.2,0.45,0.74 /
&DEVC ID='G_530', QUANTITY='TEMPERATURE', XYZ=5.3,0.45,0.74 /
&DEVC ID='G_540', QUANTITY='TEMPERATURE', XYZ=5.4,0.45,0.74 /
&DEVC ID='G_550', QUANTITY='TEMPERATURE', XYZ=5.5,0.45,0.74 /
&DEVC ID='G_560', QUANTITY='TEMPERATURE', XYZ=5.6,0.45,0.74 /
&DEVC ID='G_570', QUANTITY='TEMPERATURE', XYZ=5.7,0.45,0.74 /
&DEVC ID='G_580', QUANTITY='TEMPERATURE', XYZ=5.8,0.45,0.74 /
&DEVC ID='G_590', QUANTITY='TEMPERATURE', XYZ=5.9,0.45,0.74 /
&DEVC ID='G_600', QUANTITY='TEMPERATURE', XYZ=6,0.45,0.74 /
&DEVC ID='G_610', QUANTITY='TEMPERATURE', XYZ=6.1,0.45,0.74 /
&DEVC ID='G_620', QUANTITY='TEMPERATURE', XYZ=6.2,0.45,0.74 /
&DEVC ID='G_630', QUANTITY='TEMPERATURE', XYZ=6.3,0.45,0.74 /
&DEVC ID='G_640', QUANTITY='TEMPERATURE', XYZ=6.4,0.45,0.74 /
&DEVC ID='G_650', QUANTITY='TEMPERATURE', XYZ=6.5,0.45,0.74 /
&DEVC ID='G_660', QUANTITY='TEMPERATURE', XYZ=6.599,0.45,0.74 /
&DEVC ID='P_TEMPERATURE_0.06', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.06 /
&DEVC ID='P_W-VELOCITY_0.06', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.06 /
&DEVC ID='P_THERMOCOUPLE_0.06', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.06 /
&DEVC ID='P_TEMPERATURE_0.18', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.18 /
&DEVC ID='P_W-VELOCITY_0.18', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.18 /
&DEVC ID='P_THERMOCOUPLE_0.18', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.18 /
&DEVC ID='P_TEMPERATURE_0.3', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.3 /
&DEVC ID='P_W-VELOCITY_0.3', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.3 /
&DEVC ID='P_THERMOCOUPLE_0.3', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.3 /
&DEVC ID='P_TEMPERATURE_0.42', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.42 /
&DEVC ID='P_W-VELOCITY_0.42', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.42 /
&DEVC ID='P_THERMOCOUPLE_0.42', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.42 /
&DEVC ID='P_TEMPERATURE_0.54', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.54 /
&DEVC ID='P_W-VELOCITY_0.54', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.54 /
&DEVC ID='P_THERMOCOUPLE_0.54', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.54 /
&DEVC ID='P_TEMPERATURE_0.66', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.66 /
&DEVC ID='P_W-VELOCITY_0.66', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.66 /
&DEVC ID='P_THERMOCOUPLE_0.66', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.66 /
&DEVC ID='P_TEMPERATURE_0.74', QUANTITY='TEMPERATURE', XYZ=3.325,0.475,0.74 /
&DEVC ID='P_W-VELOCITY_0.74', QUANTITY='W-VELOCITY', XYZ=3.325,0.475,0.74 /
&DEVC ID='P_THERMOCOUPLE_0.74', QUANTITY='THERMOCOUPLE', PROP_ID='K_1mm', XYZ=3.325,0.475,0.74 /
&TAIL /

